# 🏥 IEC 62304 — Tiêu Chuẩn Phần Mềm Thiết Bị Y Tế

> *Tài liệu tham khảo nội bộ AegisOS — Tóm tắt tiêu chuẩn IEC 62304 bằng tiếng Việt.*
> *Nguồn gốc: IEC 62304:2006 + Amendment 1:2015. Ủy ban Kỹ thuật Điện Quốc tế (IEC).*

---

## 1. Giới Thiệu

**IEC 62304** (tên đầy đủ: *Medical device software — Software life cycle processes* — Phần mềm thiết bị y tế — Các quy trình vòng đời phần mềm) là tiêu chuẩn quốc tế định nghĩa các yêu cầu về vòng đời phần mềm cho **thiết bị y tế** và **phần mềm bên trong thiết bị y tế**.

Tiêu chuẩn này được Ủy ban Kỹ thuật Điện Quốc tế (**IEC** — International Electrotechnical Commission) ban hành lần đầu năm 2006, sửa đổi bổ sung năm 2015 (Amendment 1).

### Bối cảnh ra đời

IEC 62304 ra đời một phần do các bài học từ thảm kịch **Therac-25** (1985–1987) — một cỗ máy xạ trị có lỗi phần mềm dẫn đến ít nhất 6 vụ tai nạn, 3 bệnh nhân tử vong do bị chiếu xạ gấp 100 lần liều quy định. Thảm kịch này cho thấy phần mềm y tế cần quy trình phát triển nghiêm ngặt, đặc biệt khi sử dụng **SOUP** (Software of Unknown Pedigree — phần mềm không rõ nguồn gốc).

### Phạm vi áp dụng

- Phần mềm nhúng trong thiết bị y tế (firmware máy thở, máy MRI, bơm tiêm tự động, v.v.)
- Phần mềm độc lập được coi là thiết bị y tế (SaMD — Software as a Medical Device)
- Phần mềm sử dụng trong hệ thống chẩn đoán, giám sát, điều trị

### Mối quan hệ với các tiêu chuẩn khác

| Tiêu chuẩn | Vai trò |
|---|---|
| **IEC 62304** | Quy trình phát triển phần mềm |
| **ISO 14971** | Quản lý rủi ro cho thiết bị y tế |
| **IEC 60601** | An toàn và hiệu suất thiết bị điện y tế |
| **ISO 13485** | Hệ thống quản lý chất lượng thiết bị y tế |
| **ISO 9001** | Hệ thống quản lý chất lượng tổng quát |

---

## 2. Phân Loại An Toàn Phần Mềm (Software Safety Classification)

IEC 62304 chia phần mềm y tế thành **3 lớp an toàn** (Class) dựa trên mức độ nguy hại nếu phần mềm bị lỗi:

| Lớp | Mức nguy hại | Mô tả | Ví dụ |
|---|---|---|---|
| **Class A** | Không gây thương tích | Lỗi phần mềm **không thể** gây nguy hại cho bệnh nhân hoặc người vận hành | Phần mềm quản lý lịch hẹn, hiển thị thông tin không quan trọng |
| **Class B** | Thương tích không nghiêm trọng | Lỗi phần mềm **có thể** gây thương tích nhưng **không** đe dọa tính mạng | Phần mềm giám sát nhịp tim (có cảnh báo), máy đo huyết áp |
| **Class C** | Tử vong hoặc thương tích nghiêm trọng | Lỗi phần mềm **có thể** dẫn đến **chết người** hoặc thương tích nghiêm trọng | Phần mềm điều khiển máy thở, bơm tiêm tự động, máy xạ trị, máy khử rung tim |

### Nguyên tắc phân loại

- Phân loại dựa trên **hậu quả lỗi** (severity of failure), KHÔNG dựa trên xác suất lỗi xảy ra
- Đánh giá rủi ro theo **ISO 14971** (Quản lý rủi ro cho thiết bị y tế)
- Nếu không chắc chắn → phân loại vào lớp cao hơn (nguyên tắc thận trọng)

---

## 3. Yêu Cầu Theo Lớp An Toàn

Đây là bảng tổng hợp các hoạt động bắt buộc theo từng lớp:

| Hoạt động | Class A | Class B | Class C |
|---|---|---|---|
| **Lập kế hoạch phát triển** | ✅ | ✅ | ✅ |
| **Phân tích yêu cầu** | ✅ | ✅ | ✅ |
| **Thiết kế kiến trúc** | — | ✅ | ✅ |
| **Thiết kế chi tiết** | — | — | ✅ |
| **Triển khai đơn vị phần mềm** | ✅ | ✅ | ✅ |
| **Xác minh đơn vị phần mềm** | — | ✅ | ✅ |
| **Tích hợp và kiểm thử tích hợp** | — | ✅ | ✅ |
| **Kiểm thử hệ thống** | ✅ | ✅ | ✅ |
| **Phát hành phần mềm** | ✅ | ✅ | ✅ |

### Nhận xét

- **Class A** (thấp nhất): Chỉ yêu cầu lập kế hoạch, phân tích yêu cầu, triển khai, kiểm thử hệ thống, và phát hành. Không bắt buộc thiết kế kiến trúc riêng hay xác minh đơn vị.
- **Class B** (trung bình): Thêm thiết kế kiến trúc, xác minh đơn vị, tích hợp và kiểm thử tích hợp.
- **Class C** (cao nhất): Yêu cầu **tất cả** — bao gồm thiết kế chi tiết đến từng đơn vị phần mềm (software unit).

---

## 4. Các Quy Trình Chính

### 4.1. Yêu Cầu Chung (General Requirements)

- **Hệ thống quản lý chất lượng** (QMS): Phải có QMS phù hợp (thường theo ISO 13485)
- **Quản lý rủi ro**: Phải tuân theo ISO 14971 — xác định mối nguy, đánh giá rủi ro, triển khai biện pháp giảm thiểu
- **Phân loại an toàn**: Mỗi hệ thống phần mềm phải được phân loại (Class A/B/C)

### 4.2. Quy Trình Phát Triển Phần Mềm (Software Development Process)

| Giai đoạn | Mô tả |
|---|---|
| **Lập kế hoạch** | Xác định quy trình phát triển, công cụ, môi trường, tiêu chuẩn mã hóa |
| **Phân tích yêu cầu** | Thu thập và tài liệu hóa yêu cầu phần mềm từ yêu cầu hệ thống |
| **Thiết kế kiến trúc** | Chia phần mềm thành các thành phần (components), xác định giao diện giữa chúng |
| **Thiết kế chi tiết** | Thiết kế từng đơn vị phần mềm — cấu trúc dữ liệu, thuật toán, giao diện |
| **Triển khai đơn vị** | Viết code theo thiết kế chi tiết và tiêu chuẩn mã hóa |
| **Xác minh đơn vị** | Kiểm thử từng đơn vị riêng lẻ (unit testing) |
| **Tích hợp và kiểm thử** | Kết hợp các đơn vị, kiểm thử tương tác giữa chúng |
| **Kiểm thử hệ thống** | Kiểm thử toàn bộ phần mềm theo yêu cầu hệ thống |
| **Phát hành** | Đảm bảo phần mềm sẵn sàng cho sản xuất/triển khai |

### 4.3. Quy Trình Bảo Trì (Software Maintenance Process)

- Lập kế hoạch bảo trì
- Phân tích sự cố và yêu cầu sửa đổi
- Triển khai sửa đổi (tuân theo quy trình phát triển)

### 4.4. Quy Trình Quản Lý Rủi Ro Phần Mềm (Software Risk Management)

- Phân tích phần mềm góp phần vào **tình huống nguy hiểm** (hazardous situations)
- Xác định và triển khai **biện pháp kiểm soát rủi ro** (risk control measures)
- **Xác minh** biện pháp kiểm soát rủi ro hoạt động đúng
- Quản lý rủi ro khi **thay đổi phần mềm** — mỗi thay đổi phải đánh giá lại rủi ro

### 4.5. Quy Trình Quản Lý Cấu Hình (Software Configuration Management)

- **Nhận dạng cấu hình:** Mỗi sản phẩm phần mềm (code, tài liệu, test) có định danh duy nhất
- **Kiểm soát thay đổi:** Mọi thay đổi phải được phê duyệt và ghi nhận
- **Báo cáo trạng thái cấu hình:** Theo dõi phiên bản hiện tại của mọi thành phần

### 4.6. Quy Trình Giải Quyết Sự Cố (Software Problem Resolution)

- Lập báo cáo sự cố (problem reports)
- Điều tra nguyên nhân gốc rễ
- Thông báo các bên liên quan
- Sử dụng quy trình kiểm soát thay đổi để sửa lỗi
- Lưu hồ sơ và phân tích xu hướng lỗi
- Xác minh sự cố đã được giải quyết

---

## 5. SOUP — Phần Mềm Không Rõ Nguồn Gốc

**SOUP** (Software of Unknown Pedigree/Provenance) là một khái niệm quan trọng trong IEC 62304. SOUP bao gồm:

- Thư viện bên thứ ba (third-party libraries)
- Phần mềm mã nguồn mở (open-source software)
- Phần mềm thương mại off-the-shelf (COTS)
- Code cũ được tái sử dụng mà không có tài liệu đầy đủ

### Yêu cầu đối với SOUP

1. **Đánh giá rủi ro:** Xác định rủi ro khi sử dụng SOUP trong thiết bị y tế
2. **Mô hình quyết định:** Tiêu chuẩn cung cấp mô hình quyết định dựa trên rủi ro — khi nào SOUP chấp nhận được
3. **Kiểm thử:** Phải kiểm thử SOUP đầy đủ để hỗ trợ lý do sử dụng
4. **Tài liệu:** Ghi nhận phiên bản, chức năng, hạn chế, và vấn đề đã biết của SOUP

### Bài học từ Therac-25

Therac-25 tái sử dụng code từ Therac-6 và Therac-20 — hai hệ thống cũ có **hardware interlock** che giấu lỗi phần mềm. Khi chuyển sang Therac-25 (loại bỏ hardware interlock, chỉ dùng software), lỗi cũ bộc lộ với hậu quả chết người.

Nancy Leveson, giáo sư MIT, nhận xét:

> *"Giả định ngây thơ thường gặp là tái sử dụng phần mềm sẽ tăng an toàn vì phần mềm đã được sử dụng nhiều. Tái sử dụng module phần mềm không đảm bảo an toàn trong hệ thống mới mà chúng được chuyển sang."*

IEC 62304 ra đời để ngăn chặn kiểu sai lầm này.

---

## 6. Sự Khác Biệt Của Amendment 1 (2015)

Bản sửa đổi 2015 bổ sung quan trọng:

1. **Cho phép phân loại ở mức đơn vị phần mềm (software unit)**, không chỉ ở mức hệ thống — nếu kiến trúc đảm bảo **cô lập lỗi** (fault containment), một đơn vị Class C có thể nằm trong hệ thống cùng đơn vị Class A
2. **Làm rõ yêu cầu cho SOUP**
3. **Cải thiện tích hợp với ISO 14971** (quản lý rủi ro)

**Điểm quan trọng cho AegisOS:** Khả năng "hạ cấp" phân loại an toàn nhờ kiến trúc cô lập lỗi — chính xác là thứ mà Fault Isolation (Phase E) cung cấp.

---

## 7. Liên Hệ Với AegisOS

| Nguyên tắc IEC 62304 | Áp dụng trong AegisOS |
|---|---|
| **Phân loại an toàn** | Kernel = Class C (lỗi = halt toàn hệ thống); Task = có thể hạ cấp nhờ fault isolation |
| **Cô lập lỗi (Amendment 1)** | Phase E — `fault_current_task()`, task crash không ảnh hưởng kernel |
| **Clean state on restart** | `restart_task()` zero toàn bộ user stack 4KB trước khi restart — ngăn rò rỉ dữ liệu |
| **Quản lý rủi ro SOUP** | AegisOS không dùng dependency bên ngoài — zero SOUP risk |
| **Truy vết yêu cầu** | Plan → code → QEMU checkpoint cho mỗi phase |
| **Kiểm soát cấu hình** | Git với kế hoạch rõ ràng trong `docs/plan/` |

---

## 8. Thuật Ngữ Chính

| Tiếng Anh | Tiếng Việt | Giải thích |
|---|---|---|
| Software Safety Classification | Phân loại an toàn phần mềm | Chia thành Class A/B/C |
| SOUP | Phần mềm không rõ nguồn gốc | Thư viện/code bên thứ ba |
| Software Unit | Đơn vị phần mềm | Phần nhỏ nhất có thể kiểm thử riêng lẻ |
| Software Item | Hạng mục phần mềm | Tập hợp đơn vị phần mềm |
| Software System | Hệ thống phần mềm | Toàn bộ phần mềm trong thiết bị |
| Hazardous Situation | Tình huống nguy hiểm | Hoàn cảnh có thể gây thương tích |
| Risk Control Measure | Biện pháp kiểm soát rủi ro | Hành động giảm thiểu rủi ro |
| Fault Containment | Cô lập lỗi | Ngăn lỗi lan sang thành phần khác |
| Problem Report | Báo cáo sự cố | Tài liệu ghi nhận và theo dõi lỗi |
| Regression Analysis | Phân tích hồi quy | Kiểm tra sửa lỗi không gây lỗi mới |

---

> *"Tái sử dụng module phần mềm không đảm bảo an toàn trong hệ thống mới."*
> — Nancy Leveson, MIT, về bài học từ Therac-25

---

*Tài liệu này được biên soạn cho mục đích tham khảo nội bộ dự án AegisOS. Để có thông tin đầy đủ và chính xác pháp lý, vui lòng tham khảo bản gốc IEC 62304:2006+AMD1:2015 từ IEC.*
